time,idx,pump_name,set_pump_duty_cycle,pump_feedback,measured_flow_external,measured_flow_integrated
1707494504.946626,0.0,AWMT,192,79.0,0.000000,0.0
1707494505.949255,1.0,AWMT,336,79.0,0.000000,0.0
1707494506.956944,2.0,AWMT,391,81.0,0.000000,0.0
1707494507.9550738,3.0,AWMT,448,13.0,477.000000,633.45
1707494508.9544082,4.0,AWMT,469,32.0,660.000000,633.45
1707494509.9553719,5.0,AWMT,529,30.0,630.000000,814.524
1707494510.9560032,6.0,AWMT,425,24.0,576.000000,814.524
1707494511.9571419,7.0,AWMT,322,22.0,576.000000,814.524
1707494512.9603543,8.0,AWMT,309,16.0,456.000000,588.3359999999999
1707494513.960425,9.0,AWMT,402,28.0,624.000000,588.3359999999999
1707494514.9610841,10.0,AWMT,521,33.0,801.000000,820.704
1707494515.9627254,11.0,AWMT,552,34.0,813.000000,820.704
1707494516.9644706,12.0,AWMT,468,29.0,654.000000,832.446
1707494517.965748,13.0,AWMT,445,13.0,450.000000,832.446
1707494518.9685261,14.0,AWMT,534,10.0,435.000000,271.30199999999996
1707494519.9659326,15.0,AWMT,569,16.0,486.000000,271.30199999999996
1707494520.9686527,16.0,AWMT,543,20.0,495.000000,558.054
1707494521.9717948,17.0,AWMT,427,13.0,438.000000,558.054
1707494522.972115,18.0,AWMT,345,9.0,438.000000,295.404
1707494523.9732268,19.0,AWMT,323,15.0,405.000000,295.404
1707494524.972383,20.0,AWMT,370,25.0,594.000000,645.192
1707494525.9740222,21.0,AWMT,402,30.0,783.000000,645.192
1707494526.9741504,22.0,AWMT,474,32.0,801.000000,853.4580000000001
1707494527.9773269,23.0,AWMT,605,29.0,780.000000,853.4580000000001
1707494528.977147,24.0,AWMT,678,26.0,729.000000,672.3840000000001
1707494529.9811609,25.0,AWMT,678,21.0,459.000000,672.3840000000001
1707494530.9797146,26.0,AWMT,662,5.0,288.000000,672.3840000000001
1707494531.9788516,27.0,AWMT,711,4.0,258.000000,0.0
1707494532.9856162,28.0,AWMT,595,4.0,258.000000,0.0
1707494533.9818,29.0,AWMT,473,4.0,243.000000,0.0
1707494534.9853463,30.0,AWMT,437,4.0,156.000000,0.0
1707494535.985784,31.0,AWMT,444,7.0,264.000000,213.828
1707494536.986951,32.0,AWMT,497,15.0,483.000000,213.828
1707494537.9864748,33.0,AWMT,526,24.0,549.000000,548.7840000000001
1707494538.9884079,34.0,AWMT,631,24.0,546.000000,548.7840000000001
1707494539.9901319,35.0,AWMT,671,20.0,504.000000,551.874
1707494540.9955063,36.0,AWMT,607,12.0,360.000000,551.874
1707494541.9914129,37.0,AWMT,630,5.0,261.000000,0.0
1707494542.995285,38.0,AWMT,710,4.0,261.000000,0.0
1707494543.9948063,39.0,AWMT,647,6.0,264.000000,202.08599999999998
1707494544.9950044,40.0,AWMT,558,5.0,273.000000,202.08599999999998
1707494545.9976287,41.0,AWMT,595,4.0,60.000000,0.0
1707494547.0042737,42.0,AWMT,660,7.0,246.000000,0.0
1707494547.9987583,43.0,AWMT,708,12.0,279.000000,250.29000000000002
1707494549.0023863,44.0,AWMT,605,11.0,282.000000,250.29000000000002
1707494550.0054207,45.0,AWMT,526,6.0,105.000000,250.29000000000002
1707494551.0025709,46.0,AWMT,494,4.0,105.000000,0.0
1707494552.004853,47.0,AWMT,449,7.0,246.000000,0.0
1707494553.0060155,48.0,AWMT,464,13.0,294.000000,244.11
1707494554.007276,49.0,AWMT,444,19.0,357.000000,244.11
1707494555.0075066,50.0,AWMT,457,22.0,534.000000,494.40000000000003
1707494556.0100121,51.0,AWMT,494,22.0,546.000000,494.40000000000003
1707494557.0113559,52.0,AWMT,478,23.0,555.000000,551.874
1707494558.0113134,53.0,AWMT,494,22.0,552.000000,551.874
1707494559.012413,54.0,AWMT,461,18.0,534.000000,542.6039999999999
1707494560.0144026,55.0,AWMT,483,18.0,525.000000,542.6039999999999
1707494561.014309,56.0,AWMT,515,17.0,525.000000,494.40000000000003
1707494562.0157151,57.0,AWMT,363,20.0,534.000000,494.40000000000003
1707494563.03188,58.0,AWMT,278,19.0,540.000000,491.31
1707494564.0181048,59.0,AWMT,388,16.0,525.000000,491.31
1707494565.019207,60.0,AWMT,579,28.0,780.000000,787.332
1707494566.0204668,61.0,AWMT,601,34.0,900.000000,787.332
1707494567.0213335,62.0,AWMT,459,25.0,597.000000,657.5520000000001
1707494568.0224953,63.0,AWMT,459,9.0,324.000000,657.5520000000001
1707494569.023725,64.0,AWMT,541,6.0,408.000000,657.5520000000001
1707494570.027667,65.0,AWMT,586,12.0,564.000000,183.54600000000002
1707494571.0377986,66.0,AWMT,561,20.0,519.000000,183.54600000000002
1707494572.027841,67.0,AWMT,475,14.0,519.000000,533.9520000000001
1707494573.028358,68.0,AWMT,471,8.0,336.000000,533.9520000000001
1707494574.029948,69.0,AWMT,476,9.0,327.000000,192.81600000000003
1707494575.0368984,70.0,AWMT,392,17.0,390.000000,192.81600000000003
1707494576.0391762,71.0,AWMT,302,20.0,456.000000,515.412
1707494577.0388672,72.0,AWMT,385,21.0,537.000000,515.412
1707494578.0349405,73.0,AWMT,434,27.0,789.000000,684.7439999999999
1707494579.040305,74.0,AWMT,353,32.0,837.000000,684.7439999999999
1707494580.038178,75.0,AWMT,377,27.0,738.000000,865.8180000000001
1707494581.040083,76.0,AWMT,378,24.0,717.000000,865.8180000000001
1707494582.0395596,77.0,AWMT,408,29.0,717.000000,766.32
1707494583.0431767,78.0,AWMT,502,29.0,747.000000,766.32
1707494584.0407262,79.0,AWMT,472,28.0,759.000000,750.87
1707494585.0426717,80.0,AWMT,428,26.0,738.000000,750.87
1707494586.0427098,81.0,AWMT,508,19.0,555.000000,410.352
1707494587.0448828,82.0,AWMT,570,19.0,561.000000,410.352
1707494588.0451386,83.0,AWMT,490,23.0,585.000000,410.352
1707494589.0481915,84.0,AWMT,430,17.0,465.000000,500.58000000000004
1707494590.0477464,85.0,AWMT,385,10.0,372.000000,500.58000000000004
1707494591.048816,86.0,AWMT,369,16.0,546.000000,301.584
1707494592.0494337,87.0,AWMT,442,23.0,636.000000,301.584
1707494593.0521111,88.0,AWMT,441,26.0,636.000000,636.54
1707494594.052396,89.0,AWMT,469,29.0,684.000000,636.54
1707494595.0539324,90.0,AWMT,540,24.0,687.000000,694.0140000000001
1707494596.0548012,91.0,AWMT,512,23.0,663.000000,694.0140000000001
1707494597.0618625,92.0,AWMT,429,18.0,612.000000,593.8979999999999
1707494598.0562325,93.0,AWMT,400,12.0,429.000000,593.8979999999999
1707494599.058294,94.0,AWMT,522,13.0,483.000000,313.3260000000001
1707494600.0590353,95.0,AWMT,546,24.0,642.000000,313.3260000000001
1707494601.0600173,96.0,AWMT,535,26.0,618.000000,672.3840000000001
1707494602.061312,97.0,AWMT,525,18.0,411.000000,672.3840000000001
1707494603.062471,98.0,AWMT,519,10.0,411.000000,277.482
1707494604.0631177,99.0,AWMT,584,11.0,381.000000,277.482
1707494605.0650733,100.0,AWMT,569,12.0,396.000000,313.3260000000001
1707494606.0654225,101.0,AWMT,425,13.0,405.000000,313.3260000000001
1707494607.068679,102.0,AWMT,433,8.0,369.000000,313.3260000000001
1707494608.0684984,103.0,AWMT,578,8.0,387.000000,283.04400000000004
1707494609.070364,104.0,AWMT,530,18.0,606.000000,283.04400000000004
1707494610.0775127,105.0,AWMT,487,22.0,492.000000,639.63
1707494611.0705771,106.0,AWMT,500,10.0,339.000000,639.63
1707494612.0758398,107.0,AWMT,424,10.0,381.000000,244.11
1707494613.0775912,108.0,AWMT,387,18.0,423.000000,244.11
1707494614.0792696,109.0,AWMT,441,17.0,423.000000,455.466
1707494615.0755615,110.0,AWMT,511,23.0,579.000000,455.466
1707494616.0893722,111.0,AWMT,464,26.0,669.000000,715.0260000000001
1707494617.0801914,112.0,AWMT,390,23.0,645.000000,715.0260000000001
1707494618.077944,113.0,AWMT,493,16.0,582.000000,401.08200000000005
1707494619.0790923,114.0,AWMT,504,17.0,585.000000,401.08200000000005
1707494620.0806441,115.0,AWMT,377,26.0,609.000000,708.8460000000001
1707494621.082958,116.0,AWMT,393,18.0,573.000000,708.8460000000001
1707494622.0921566,117.0,AWMT,515,15.0,588.000000,425.184
1707494623.094015,118.0,AWMT,627,28.0,645.000000,425.184
1707494624.0849478,119.0,AWMT,532,27.0,645.000000,718.116
